! File generated by DesignBuilder - 7.3.1.003 30/9/2026 - 8:00:06 pm
! Source file: C:\Users\zomedy\Desktop\ai GRP ass\Baseline\baseline model(manual set).dsb

! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Untitled (01-01:31-12),                        !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\SGP_SINGAPORE_IWEC.epw

Site:Location,Untitled (01-01:31-12)  (01-01:31-12),  !- Location Name
   1.37,                                          !- Latitude
   103.98,                                        !- Longitude
   7,                                             !- Time Zone
   16;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   27.55,                                         !- January FCfactorMethod ground temperature {C}
   28.03,                                         !- Februry FCfactorMethod ground temperature {C}
   28.32,                                         !- March FCfactorMethod ground temperature {C}
   28.42,                                         !- April FCfactorMethod ground temperature {C}
   28.26,                                         !- May FCfactorMethod ground temperature {C}
   27.88,                                         !- June FCfactorMethod ground temperature {C}
   27.40,                                         !- July FCfactorMethod ground temperature {C}
   26.92,                                         !- August FCfactorMethod ground temperature {C}
   26.59,                                         !- September FCfactorMethod ground temperature {C}
   26.51,                                         !- October FCfactorMethod ground temperature {C}
   26.68,                                         !- November FCfactorMethod ground temperature {C}
   27.05;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   No,                                            !- Do the zone sizing calculation
   No,                                            !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


Timestep, 4;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

RoofIrrigation,                                   !- Site irrigation data for green roofs
   Schedule,                                      !- Type of Description
   Roof Irrigation Schedule;                      !- Schedule Name for Irrigation Rates


! Modified schedule: On 24/7
Schedule:Compact, 
Roof Irrigation Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, .00007;



Site:Precipitation,                               !- Site irrigation data for green roofs
   ScheduleAndDesignLevel,                        !- Type of Description
   0.75,                                          !- Design Annual Precipitation
   Site Precipitation Schedule,                   !- Schedule Name for Irrigation Rates
   0.75;                                          !- Nominal Annual Precipitation


! Modified schedule: On 24/7
Schedule:Compact, 
Site Precipitation Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;



ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Misc24Hr_ServerRoom_Occ
Schedule:Compact,
Misc24Hr_ServerRoom_Occ,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 09:00, 0,
Until: 17:00, 1,
Until: 24:00, 0;


! Schedule: Misc24Hr_ServerRoom_Light
Schedule:Compact,
Misc24Hr_ServerRoom_Light,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 09:00, 0,
Until: 17:00, 1,
Until: 24:00, 0;


! Schedule: Misc24Hr_ServerRoom_Equip
Schedule:Compact,
Misc24Hr_ServerRoom_Equip,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;



! Urea Formaldehyde Foam- thickness 0.1327
Material, Urea Formaldehyde Foam_.1327,
   Rough,                                         !- Roughness
   .1327,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material, Cast Concrete_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material, Floor/Roof Screed_.07,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material, Timber Flooring_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1
Material, Cast Concrete (Dense)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brickwork Outer- thickness 0.1
Material, Brickwork Outer_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_.0795,
   Rough,                                         !- Roughness
   .0795,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material, Concrete Block (Medium)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Asphalt 1- thickness 0.01
Material, Asphalt 1_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445
Material, MW Glass Wool (rolls)_.1445,
   Rough,                                         !- Roughness
   .1445,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard- thickness 0.013
Material, Plasterboard_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! Project ground floor
Construction, Project ground floor,
   Urea Formaldehyde Foam_.1327,                  !- .1327m
   Cast Concrete_.1,                              !- .1m
   Floor/Roof Screed_.07,                         !- .07m
   Timber Flooring_.03;                           !- .03m

! <Previous reversed>
Construction, Project ground floor_Rev,
   Timber Flooring_.03,                           !- .03m
   Floor/Roof Screed_.07,                         !- .07m
   Cast Concrete_.1,                              !- .1m
   Urea Formaldehyde Foam_.1327;                  !- .1327m

! Project internal floor_Reversed
Construction, Project internal floor_Reversed,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Project internal floor_Reversed_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Project wall
Construction, Project wall,
   Brickwork Outer_.1,                            !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Concrete Block (Medium)_.1,                    !- .1m
   Gypsum Plastering_.013;                        !- .013m

! <Previous reversed>
Construction, Project wall_Rev,
   Gypsum Plastering_.013,                        !- .013m
   Concrete Block (Medium)_.1,                    !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Brickwork Outer_.1;                            !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 7_RVAL_3,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project flat roof
Construction, Project flat roof,
   Asphalt 1_.01,                                 !- .01m
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   7_RVAL_3,                                      !- R-value
   Plasterboard_.013;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 8_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project flat roof_Rev,
   Plasterboard_.013,                             !- .013m
   8_RVAL_2,                                      !- R-value
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   Asphalt 1_.01;                                 !- .01m



HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building 1,                             !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Block 1 - Underfloor Plenum
Zone, BLOCK1:UNDERFLOORPLENUM,                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    45.4202,                                      !- Zone volume
    99.3443,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Schedule:Compact, Activity Schedule 11,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 11,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   ZoneInfiltration:DesignFlowRate, BLOCK1:UNDERFLOORPLENUM Infiltration,  !- Name
      BLOCK1:UNDERFLOORPLENUM,                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .008832,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 1, Underfloor Plenum, Ground floor - 111.484 m2 (Ground), Surface Area: 111.484m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:UNDERFLOORPLENUM_GroundFloor_0_0_0,  !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      BLOCK1:UNDERFLOORPLENUM,                    !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.096,-4.572, 0,                           !- Vertex 1
      -6.096,-4.572, 0,                           !- Vertex 2
      -6.096, 4.572, 0,                           !- Vertex 3
       6.096, 4.572, 0;                           !- Vertex 4

   ! Block 1, Underfloor Plenum, Ceiling - 111.484 m2, Surface Area: 111.4836
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:UNDERFLOORPLENUM_Ceiling_1_0_0,      !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      BLOCK1:UNDERFLOORPLENUM,                    !- Zone Name
      Surface, BLOCK2:DATAHALL_Floor_0_0_10000,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.096,-4.572, .4572,                       !- Vertex 1
       6.096,-4.572, .4572,                       !- Vertex 2
       6.096, 4.572, .4572,                       !- Vertex 3
      -6.096, 4.572, .4572;                       !- Vertex 4

   ! Block 1, Underfloor Plenum, Ceiling - 111.484 m2, Surface Area: 111.4836 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK2:DATAHALL_Floor_0_0_10000,            !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      BLOCK2:DATAHALL,                            !- Zone Name
      Surface, BLOCK1:UNDERFLOORPLENUM_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.096,-4.572, .4572,                       !- Vertex 1
      -6.096,-4.572, .4572,                       !- Vertex 2
      -6.096, 4.572, .4572,                       !- Vertex 3
       6.096, 4.572, .4572;                       !- Vertex 4

   ! Block 1, Underfloor Plenum, Wall - 4.181 m2 - 90.0°, Surface Area: 4.181m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:UNDERFLOORPLENUM_Wall_2_0_0,         !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK1:UNDERFLOORPLENUM,                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.096,-4.572, 0,                           !- Vertex 1
       6.096, 4.572, 0,                           !- Vertex 2
       6.096, 4.572, .4572,                       !- Vertex 3
       6.096,-4.572, .4572;                       !- Vertex 4

   ! Block 1, Underfloor Plenum, Wall - 5.574 m2 - 0.0°, Surface Area: 5.574m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:UNDERFLOORPLENUM_Wall_3_0_0,         !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK1:UNDERFLOORPLENUM,                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.096, 4.572, 0,                           !- Vertex 1
      -6.096, 4.572, 0,                           !- Vertex 2
      -6.096, 4.572, .4572,                       !- Vertex 3
       6.096, 4.572, .4572;                       !- Vertex 4

   ! Block 1, Underfloor Plenum, Wall - 4.181 m2 - 270.0°, Surface Area: 4.181m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:UNDERFLOORPLENUM_Wall_4_0_0,         !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK1:UNDERFLOORPLENUM,                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.096, 4.572, 0,                           !- Vertex 1
      -6.096,-4.572, 0,                           !- Vertex 2
      -6.096,-4.572, .4572,                       !- Vertex 3
      -6.096, 4.572, .4572;                       !- Vertex 4

   ! Block 1, Underfloor Plenum, Wall - 5.574 m2 - 180.0°, Surface Area: 5.574m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK1:UNDERFLOORPLENUM_Wall_5_0_0,         !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK1:UNDERFLOORPLENUM,                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.096,-4.572, 0,                           !- Vertex 1
       6.096,-4.572, 0,                           !- Vertex 2
       6.096,-4.572, .4572,                       !- Vertex 3
      -6.096,-4.572, .4572;                       !- Vertex 4


! Block 2 - Data Hall
Zone, BLOCK2:DATAHALL,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    247.4468,                                     !- Zone volume
    99.3443,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Schedule:Compact, Activity Schedule 28,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 28,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, BLOCK2:DATAHALL General lighting,      !- Name
      BLOCK2:DATAHALL,                            !- Zone Name
      Misc24Hr_ServerRoom_Light,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#BLOCK2:DATAHALL#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, BLOCK2:DATAHALL Computing gain,!- Name
      Electricity,                                !- Fuel Type
      BLOCK2:DATAHALL,                            !- Zone Name
      Misc24Hr_ServerRoom_Equip,                  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      600,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, BLOCK2:DATAHALL Equipment gain,!- Name
      Electricity,                                !- Fuel Type
      BLOCK2:DATAHALL,                            !- Zone Name
      Misc24Hr_ServerRoom_Equip,                  !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      50,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category


   ! Block 2, Data Hall, Ceiling - 111.484 m2, Surface Area: 111.4836
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:DATAHALL_Ceiling_1_0_0,              !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      BLOCK2:DATAHALL,                            !- Zone Name
      Surface, BLOCK3:CEILINGPLENUM_Floor_0_0_10001,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.096,-4.572, 3.048,                       !- Vertex 1
       6.096,-4.572, 3.048,                       !- Vertex 2
       6.096, 4.572, 3.048,                       !- Vertex 3
      -6.096, 4.572, 3.048;                       !- Vertex 4

   ! Block 2, Data Hall, Ceiling - 111.484 m2, Surface Area: 111.4836 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      BLOCK3:CEILINGPLENUM_Floor_0_0_10001,       !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      BLOCK3:CEILINGPLENUM,                       !- Zone Name
      Surface, BLOCK2:DATAHALL_Ceiling_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.096,-4.572, 3.048,                       !- Vertex 1
      -6.096,-4.572, 3.048,                       !- Vertex 2
      -6.096, 4.572, 3.048,                       !- Vertex 3
       6.096, 4.572, 3.048;                       !- Vertex 4

   ! Block 2, Data Hall, Wall - 23.690 m2 - 90.0°, Surface Area: 23.690m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:DATAHALL_Wall_2_0_0,                 !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:DATAHALL,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.096,-4.572, .4572,                       !- Vertex 1
       6.096, 4.572, .4572,                       !- Vertex 2
       6.096, 4.572, 3.048,                       !- Vertex 3
       6.096,-4.572, 3.048;                       !- Vertex 4

   ! Block 2, Data Hall, Wall - 31.587 m2 - 0.0°, Surface Area: 31.587m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:DATAHALL_Wall_3_0_0,                 !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:DATAHALL,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.096, 4.572, .4572,                       !- Vertex 1
      -6.096, 4.572, .4572,                       !- Vertex 2
      -6.096, 4.572, 3.048,                       !- Vertex 3
       6.096, 4.572, 3.048;                       !- Vertex 4

   ! Block 2, Data Hall, Wall - 23.690 m2 - 270.0°, Surface Area: 23.690m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:DATAHALL_Wall_4_0_0,                 !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:DATAHALL,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.096, 4.572, .4572,                       !- Vertex 1
      -6.096,-4.572, .4572,                       !- Vertex 2
      -6.096,-4.572, 3.048,                       !- Vertex 3
      -6.096, 4.572, 3.048;                       !- Vertex 4

   ! Block 2, Data Hall, Wall - 31.587 m2 - 180.0°, Surface Area: 31.587m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK2:DATAHALL_Wall_5_0_0,                 !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK2:DATAHALL,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.096,-4.572, .4572,                       !- Vertex 1
       6.096,-4.572, .4572,                       !- Vertex 2
       6.096,-4.572, 3.048,                       !- Vertex 3
      -6.096,-4.572, 3.048;                       !- Vertex 4


! Block 3 - Ceiling Plenum
Zone, BLOCK3:CEILINGPLENUM,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    50.6259,                                      !- Zone volume
    99.3443,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Schedule:Compact, Activity Schedule 45,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 45,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   ZoneInfiltration:DesignFlowRate, BLOCK3:CEILINGPLENUM Infiltration,  !- Name
      BLOCK3:CEILINGPLENUM,                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .009844,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 3, Ceiling Plenum, Roof - 111.484 m2, Surface Area: 111.484m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK3:CEILINGPLENUM_Roof_1_0_0,            !- Surface name
      Roof, Project flat roof,                    !- Class and Construction Name
      BLOCK3:CEILINGPLENUM,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.096,-4.572, 3.6576,                      !- Vertex 1
       6.096,-4.572, 3.6576,                      !- Vertex 2
       6.096, 4.572, 3.6576,                      !- Vertex 3
      -6.096, 4.572, 3.6576;                      !- Vertex 4

   ! Block 3, Ceiling Plenum, Wall - 5.574 m2 - 90.0°, Surface Area: 5.574m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK3:CEILINGPLENUM_Wall_2_0_0,            !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK3:CEILINGPLENUM,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.096,-4.572, 3.048,                       !- Vertex 1
       6.096, 4.572, 3.048,                       !- Vertex 2
       6.096, 4.572, 3.6576,                      !- Vertex 3
       6.096,-4.572, 3.6576;                      !- Vertex 4

   ! Block 3, Ceiling Plenum, Wall - 7.432 m2 - 0.0°, Surface Area: 7.432m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK3:CEILINGPLENUM_Wall_3_0_0,            !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK3:CEILINGPLENUM,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.096, 4.572, 3.048,                       !- Vertex 1
      -6.096, 4.572, 3.048,                       !- Vertex 2
      -6.096, 4.572, 3.6576,                      !- Vertex 3
       6.096, 4.572, 3.6576;                      !- Vertex 4

   ! Block 3, Ceiling Plenum, Wall - 5.574 m2 - 270.0°, Surface Area: 5.574m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK3:CEILINGPLENUM_Wall_4_0_0,            !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK3:CEILINGPLENUM,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.096, 4.572, 3.048,                       !- Vertex 1
      -6.096,-4.572, 3.048,                       !- Vertex 2
      -6.096,-4.572, 3.6576,                      !- Vertex 3
      -6.096, 4.572, 3.6576;                      !- Vertex 4

   ! Block 3, Ceiling Plenum, Wall - 7.432 m2 - 180.0°, Surface Area: 7.432m2
   BuildingSurface:Detailed,                      !- Surface
      BLOCK3:CEILINGPLENUM_Wall_5_0_0,            !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      BLOCK3:CEILINGPLENUM,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.096,-4.572, 3.048,                       !- Vertex 1
       6.096,-4.572, 3.048,                       !- Vertex 2
       6.096,-4.572, 3.6576,                      !- Vertex 3
      -6.096,-4.572, 3.6576;                      !- Vertex 4




Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Misc24Hr_ServerRoom_Heat
Schedule:Compact,
BLOCK1:UNDERFLOORPLENUM Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: Misc24Hr_ServerRoom_Heat
Schedule:Compact,
BLOCK1:UNDERFLOORPLENUM Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: Misc24Hr_ServerRoom_Cool
Schedule:Compact,
BLOCK1:UNDERFLOORPLENUM Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00,  23;




! Modified schedule: Misc24Hr_ServerRoom_Cool
Schedule:Compact,
BLOCK1:UNDERFLOORPLENUM Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1;



DesignSpecification:OutdoorAir,
   BLOCK1:UNDERFLOORPLENUM,                       !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Misc24Hr_ServerRoom_Occ;                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK1:UNDERFLOORPLENUM Thermostat, BLOCK1:UNDERFLOORPLENUM,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:UNDERFLOORPLENUM;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK1:UNDERFLOORPLENUM,BLOCK1:UNDERFLOORPLENUM Heating Setpoint Schedule,BLOCK1:UNDERFLOORPLENUM Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK1:UNDERFLOORPLENUM, BLOCK1:UNDERFLOORPLENUM Equipment, BLOCK1:UNDERFLOORPLENUM Inlets, , Node BLOCK1:UNDERFLOORPLENUM Zone, Node BLOCK1:UNDERFLOORPLENUM Out;

ZoneHVAC:EquipmentList, BLOCK1:UNDERFLOORPLENUM Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK1:UNDERFLOORPLENUM Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK1:UNDERFLOORPLENUM Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK1:UNDERFLOORPLENUM In,               !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
    0,                                            !- Maximum Heating Air Flow Rate {m3/s}
    0,                                            !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
    .248655666930638,                             !- Maximum Cooling Air Flow Rate {m3/s}
    3307,                                         !- Maximum Total Cooling Capacity
   BLOCK1:UNDERFLOORPLENUM Heating Availability Sch,  !- Heating Availability Schedule
   BLOCK1:UNDERFLOORPLENUM Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK1:UNDERFLOORPLENUM,                       !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK1:UNDERFLOORPLENUM Inlets,
   Node BLOCK1:UNDERFLOORPLENUM In;


! Modified schedule: Off 24/7
Schedule:Compact,
BLOCK2:DATAHALL Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Off 24/7
Schedule:Compact,
BLOCK2:DATAHALL Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Misc24Hr_ServerRoom_Cool
Schedule:Compact,
BLOCK2:DATAHALL Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00,  24;




! Modified schedule: Misc24Hr_ServerRoom_Cool
Schedule:Compact,
BLOCK2:DATAHALL Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1;



ZoneControl:Thermostat, BLOCK2:DATAHALL Thermostat, BLOCK2:DATAHALL,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:DATAHALL;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK2:DATAHALL,BLOCK2:DATAHALL Heating Setpoint Schedule,BLOCK2:DATAHALL Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK2:DATAHALL, BLOCK2:DATAHALL Equipment, BLOCK2:DATAHALL Inlets, , Node BLOCK2:DATAHALL Zone, Node BLOCK2:DATAHALL Out;

ZoneHVAC:EquipmentList, BLOCK2:DATAHALL Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK2:DATAHALL Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK2:DATAHALL Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK2:DATAHALL In,                       !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   ,                                              !- Heating Limit
   0,                                             !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
    4.69302169040527,                             !- Maximum Cooling Air Flow Rate {m3/s}
    68089,                                        !- Maximum Total Cooling Capacity
   BLOCK2:DATAHALL Heating Availability Sch,      !- Heating Availability Schedule
   BLOCK2:DATAHALL Cooling Availability Sch,      !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK2:DATAHALL Inlets,
   Node BLOCK2:DATAHALL In;


! Modified schedule: Misc24Hr_ServerRoom_Heat
Schedule:Compact,
BLOCK3:CEILINGPLENUM Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00,  20;




! Modified schedule: Misc24Hr_ServerRoom_Heat
Schedule:Compact,
BLOCK3:CEILINGPLENUM Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: Misc24Hr_ServerRoom_Cool
Schedule:Compact,
BLOCK3:CEILINGPLENUM Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00,  23;




! Modified schedule: Misc24Hr_ServerRoom_Cool
Schedule:Compact,
BLOCK3:CEILINGPLENUM Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1;



DesignSpecification:OutdoorAir,
   BLOCK3:CEILINGPLENUM,                          !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Misc24Hr_ServerRoom_Occ;                       !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, BLOCK3:CEILINGPLENUM Thermostat, BLOCK3:CEILINGPLENUM,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK3:CEILINGPLENUM;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone BLOCK3:CEILINGPLENUM,BLOCK3:CEILINGPLENUM Heating Setpoint Schedule,BLOCK3:CEILINGPLENUM Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   BLOCK3:CEILINGPLENUM, BLOCK3:CEILINGPLENUM Equipment, BLOCK3:CEILINGPLENUM Inlets, , Node BLOCK3:CEILINGPLENUM Zone, Node BLOCK3:CEILINGPLENUM Out;

ZoneHVAC:EquipmentList, BLOCK3:CEILINGPLENUM Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, BLOCK3:CEILINGPLENUM Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, BLOCK3:CEILINGPLENUM Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node BLOCK3:CEILINGPLENUM In,                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
    0,                                            !- Maximum Heating Air Flow Rate {m3/s}
    0,                                            !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
    .403473331947326,                             !- Maximum Cooling Air Flow Rate {m3/s}
    5366,                                         !- Maximum Total Cooling Capacity
   BLOCK3:CEILINGPLENUM Heating Availability Sch, !- Heating Availability Schedule
   BLOCK3:CEILINGPLENUM Cooling Availability Sch, !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   BLOCK3:CEILINGPLENUM,                          !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   BLOCK3:CEILINGPLENUM Inlets,
   Node BLOCK3:CEILINGPLENUM In;


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, *, Zone Mean Air Temperature, hourly, On;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Operative Temperature, hourly, On;
Output:Variable, *, Zone Air Relative Humidity, hourly, On;
Output:Variable, *, Zone Mean Air Temperature, daily, On;
Output:Variable, *, Zone Mean Radiant Temperature, daily, On;
Output:Variable, *, Zone Operative Temperature, daily, On;
Output:Variable, *, Zone Air Relative Humidity, daily, On;
Output:Variable, *, Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, Zone Ventilation Air Change Rate, hourly;
Output:Variable, *, Zone Infiltration Air Change Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, *, Zone Ventilation Air Change Rate, daily;
Output:Variable, *, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, *, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, daily;
Output:Variable, *, Zone People Sensible Heating Rate, hourly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:UNDERFLOORPLENUM#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:UNDERFLOORPLENUM#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:DATAHALL#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:DATAHALL#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK3:CEILINGPLENUM#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK3:CEILINGPLENUM#GeneralLights*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, *, Zone People Sensible Heating Rate, daily;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:UNDERFLOORPLENUM#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK1:UNDERFLOORPLENUM#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:DATAHALL#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK2:DATAHALL#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK3:CEILINGPLENUM#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#BLOCK3:CEILINGPLENUM#GeneralLights*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
